---
title: تحجيم الأنابيب والمجاري الهوائية، وفحص امتلاء الكابلات، والإضاءة
summary: افحص مقاسات أنابيب الإمداد والمجاري الهوائية مع فقد الضغط، ووجّه الكابلات عبر صواني الكابلات والمواسير وانظر إلى امتلائها، واحسب الإضاءة في الغرف من ملفات IES أو EULUMDAT. القيم الافتراضية موسومة؛ اكتب قيم الكود المعمول به.
keywords: تحجيم، تحجيم الأنابيب، تحجيم المجاري الهوائية، فقد الضغط، وحدات التركيب، الطلب، hunter، hazen-williams، السرعة، الاحتكاك، الاحتكاك المتساوي، ضغط المروحة، مخمد، المسار الحرج، صينية الكابلات، ماسورة الكابلات، الامتلاء، جدول الكابلات، ies، ldt، eulumdat، القياس الضوئي، الإضاءة، لوكس، التجانس، حساب الإضاءة، كثافة القدرة، mep، الحسابات، المشكلات
from: 9cb90815
---

## ما ستفعله

ارسم الأنابيب والمجاري الهوائية وصواني الكابلات والمواسير كالمعتاد، ثم افتح لوحة **الحسابات**. كل تبويب يقرأ النموذج ويعرض جدولًا، ويسرد ما هو خطأ كـ**مشكلات** في لوحة ⚠. عندما يصحح حجم ما مشكلة، يغيّر **تطبيق المقاسات** المسارات في خطوة تراجع واحدة.

هذه أدوات مساعدة للرسم. كل قيمة افتراضية موسومة على الشاشة، وليس أيّ منها جدول كود؛ اكتب الأرقام من المواصفة التي تصمم وفقها، واطلب مراجعة النتيجة من المهندس المسؤول عنها.

## الأنابيب

1. اختر مفتاح **النظام** (الماء البارد هو `cw`، والماء الساخن `hw`).
2. اضبط أعلى سرعة، وإن أردت فحص الضغط، فاضبط الضغط عند المصدر وأدنى ضغط تحتاجه أي تجهيزة.
3. انقر {{ui:فحص}}.

كل أنبوب يحمل الطلب من وحدات التجهيزات أسفله. يأتي الطلب من منحنى لوحدات التجهيزات مقابل التدفق، بالطريقة التي وصفها Hunter. **المنحنى المدمج مثال، لا جدول كود**؛ وتذكّر المشكلات ذلك حتى تكتب منحنيك. الاحتكاك وفق Hazen–Williams، والوصلات معاملات فقد، والارتفاع يكلّف 9.8 kPa لكل متر. وحدات التجهيزة تأتي من نوعها، أو من الرقم الذي تضبطه بأداة المساعد `loads_set`.

## المجاري الهوائية

اضبط النظام، ومعدل الاحتكاك (الاحتكاك المتساوي) أو سرعة، وأي فقد في ملف التبريد أو المرشح أو كاتم الصوت. الأطراف النهائية تأخذ تدفق هوائها من `loads_set` على الموزّع. يعرض الجدول السرعة والاحتكاك لكل قطعة، و**ضغط المروحة** عند المسار الحرج، والضغط الذي يجب أن يتحمله مخمد كل طرف آخر. تستعمل معاملات فقد الوصلات قيمًا افتراضية مقرّبة، وليست قاعدة بيانات للوصلات.

## صواني الكابلات والمواسير

ارسمها بأداة المجرى الهوائي: الأنظمة **صينية الكابلات** و**ماسورة الكابلات** تُحفظ كحاملات كابلات، فتقرؤها البرامج الأخرى كصواني ومواسير. في تبويب الكابلات، الصق قائمة الكابلات (الوسم، القطر الخارجي بالمم، العدد، من، إلى). `from` و`to` هما وسم قطعة معدات أو نقطة `x,y,z` بالمليمتر. تتبع الكابلات أقصر مسار متصل عبر الصواني والمواسير؛ ويعرض كل مسار امتلاءه مقابل الحدود التي تكتبها، ويُحفظ الجدول بصيغة CSV بطول يشمل نسبة الفائض والنهايات.

## الإضاءة

أعطِ كل وحدة إضاءة ملف IES (LM-63) أو EULUMDAT بأداة المساعد `photometry_set`. اكتب الأهداف، وتباعد الشبكة، وارتفاع مستوى العمل. النتيجة هي الإضاءة **المباشرة** فقط: لا انعكاس متبادل ولا ظلال، لذا هي حدٌّ أدنى في الغرفة.

## رشاشات الحريق

للإضافة **رشاشات الحريق** تبويب خاص بها؛ انظر مساعدتها.
