---
title: Праверыць трубы і паветраводы на канструкцыю
summary: Запусціце гатовыя наборы калізій труб і паветаводаў супраць сцен, перакрыццяў, бэлек і калонаў, знайдзіце трасы, якія падыходзяць да канструкцыі бліжэй, чым дазваляюць ізаляцыя і зазор, і спішыце праёмы, якія трасам патрэбны праз сцены і перакрыцці, у CSV і BCF.
keywords: mep, калізія, праверка калізій, каардынацыя, канструкцыя, сцены, перакрыцці, бэлькі, калоны, адлегласць, мяккая калізія, ізаляцыя, зазор, праём, праёмы, пранікненне, гільза, ствол, работы будаўнікоў, bcf, csv
from: 2d597f01
---

## Што вы зробіце

Пераканайцеся, што інжынерныя сеткі ўпісваюцца ў будынак: што ўваходзіць у канструкцыю, што праходзіць занадта блізка да яе і дзе сцены і перакрыцці трэба прасекчы. Адкрыйце {{ui:Праверка калізій}} у левай панэлі; раздзел **Трубы і паветраводы супраць канструкцыі** знаходзіцца пад звычайнай праверкай.

## Жорсткія калізіі

Два спісы набораў цяпер таксама прапануюць **Трубы і паветраводы**, **Сцены**, **Перакрыцці і дахі**, **Бэлькі**, **Калоны** і **Канструкцыю** (усе чатыры), з колькасцю элементаў у кожным. Націсніце {{ui:Трубы і паветраводы × канструкцыя}}, каб выбраць першы і апошні і запусціць праверку; або выберыце любую пару самі і націсніце {{ui:Запусціць}}. Гл. [Праверка калізій](topic:clash-check).

## Адлегласці

Некаторым сеткам трэба месца вакол іх: для іх ізаляцыі і для працы або гільзы.

1. Задайце трасе труб або паветавода тоўшчыню **Ізаляцыі** ў Уласцівасцях (нічога для яе не малюецца).
2. Упішыце **Зазор вакол труб і паветаводаў** (мм) у праверцы калізій.
3. Націсніце {{ui:Праверыць адлегласці}}: кожная дэталь, бліжэйшая да сцяны, перакрыцця, бэлькі або калоны, чым яе ізаляцыя плюс зазор, пералічваецца з адлегласцю, якую яна мае, і адлегласцю, якая патрэбна. Націсніце радок, каб убачыць абедзве.

Дэталь, якая праходзіць праз сцяну або перакрыццё, — гэта праём, а не адлегласць, і пералічваецца там.

## Патрэбныя праёмы

Націсніце {{ui:Патрэбныя праёмы}}. Там, дзе цэнтральная лінія трасы праходзіць праз сцяну або перакрыццё, BimCraft пералічвае праём, які яна патрабуе: круглы для круглай трубы або паветавода, інакш прастакутны, роўны вонкаваму памеру трасы плюс двойчы ізаляцыі плюс двойчы зазор, сцэнтраваны там, дзе траса перасякае. Націсніце радок, каб убачыць трасу і сцяну або перакрыццё.

- {{ui:Праёмы як CSV}}: адзін радок на кожны праём з трасай, яе памерам і ізаляцыяй, памерам праёма, элементам, праз які ён праходзіць, і яго GlobalId, узроўнем, каардынатамі X, Y і Z цэнтра і тым, на колькі траса праходзіць праз яго.
- {{ui:Праёмы як праблемы BCF}}: адна праблема на кожны праём, з камерай, накіраванай на яго, і выбранымі трасай і элементам, для праграмы інжынера-канструктара.

:::note
Нічога не выразаецца: праёмы — гэта спіс для тых, хто іх разлічвае. Зазор задаеце вы; ніякі норматыў не кажа, якім павінен быць праём. Бэлькі і калоны — гэта калізіі, а не праёмы: ці можна трубе праходзіць праз іх, вырашае інжынер-канструктар.
:::
