---
title: 配管とダクトの寸法、ケーブルの充填率、照明を計算する
summary: 給水管とダクトの寸法を圧力損失とともに確認し、ケーブルトレイと電線管にケーブルを通して充填率を確認します。また、IES または EULUMDAT ファイルから室内の照度を計算します。既定値にはラベルが付いています。適用される基準の値を入力してください。
keywords: 寸法決定, 配管寸法, ダクト寸法, 圧力損失, 器具単位, 需要, hunter, hazen-williams, 流速, 摩擦, 等摩擦, 送風機圧力, ダンパー, クリティカルパス, ケーブルトレイ, 電線管, 充填率, ケーブル一覧, ies, ldt, eulumdat, 測光, 照度, lux, 均斉度, 照明計算, 電力密度, mep, 計算, 問題
from: 9cb90815
---

## 作業内容

通常どおり配管、ダクト、ケーブルトレイ、電線管を描きます。その後、**計算**ペインを開きます。各タブはモデルを読み取り、表を表示し、問題を ⚠ パネルの**問題**として一覧表示します。寸法を変更すると問題が解決する場合は、**寸法を適用**で、経路を1回の元に戻す操作で変更できます。

これらは製図の補助です。すべての既定値は画面上にラベルが表示されており、どれも基準の表ではありません。設計の基準から数値を入力し、その結果は責任を持つ技術者が確認してください。

## 配管

1. **系統**キーを選びます（冷水は `cw`、温水は `hw`）。
2. 最大流速を設定します。圧力を確認する場合は、水源の圧力と、器具に必要な最小圧力を設定します。
3. {{ui:チェック対象}}をクリックします。

各配管は、その下流にある器具単位の需要を負担します。需要は、Hunter の方法で説明された、器具単位と流量の関係の曲線から求めます。**組み込みの曲線は例であり、基準の表ではありません**。独自の曲線を入力するまで、問題一覧にその旨が表示されます。摩擦は Hazen–Williams 式、継手は損失係数で計算され、立ち上がり1メートルあたり 9.8 kPa の損失が発生します。器具の単位は、その種類から、またはアシスタントツール `loads_set` で設定した数値から求められます。

## ダクト

系統、摩擦率（等摩擦）または流速、およびコイル、フィルター、消音器による損失を設定します。末端機器の風量は、吹出口の `loads_set` から取得します。表には部材ごとの流速と摩擦、クリティカルパスの**送風機圧力**、および他の各末端機器のダンパーが吸収する必要のある圧力が表示されます。継手の損失は、丸められた既定の係数を使用しており、継手データベースではありません。

## ケーブルトレイと電線管

ダクトツールで描きます。系統の**ケーブルトレイ**と**電線管**は、ケーブル搬送物として保存されるため、他のプログラムではトレイおよび電線管として読み込まれます。ケーブルタブに、ケーブル一覧（記号、外径（mm）、本数、起点、終点）を貼り付けます。`from` と `to` には、機器の記号、またはミリメートル単位の座標 `x,y,z` を指定します。ケーブルは、トレイと電線管を通る最短の連続経路をたどります。各経路には、入力した制限値に対する充填率が表示され、一覧は CSV で保存されます。長さには余長率と両端が含まれます。

## 照明

各照明器具に、アシスタントツール `photometry_set` で IES（LM-63）または EULUMDAT ファイルを割り当てます。目標値、グリッド間隔、作業面の高さを入力します。結果は**直接**照度のみです。相互反射と影は考慮されないため、室内では下限値となります。

## 消火スプリンクラー

**消火スプリンクラー**アドオンには独自のタブがあります。そのヘルプを参照してください。
