---
title: 배관과 덕트 크기 산정, 케이블 충전율과 조명 검사
summary: 급수 배관과 덕트 공급 크기를 압력 강하와 함께 검사하고, 케이블 트레이와 전선관으로 케이블을 배선하여 충전율을 확인하고, IES 또는 EULUMDAT 파일로 방의 조도를 계산합니다. 기본값에는 표시가 있으며, 적용할 기준의 값을 직접 입력하십시오.
keywords: 크기 산정, 배관 크기, 덕트 크기, 압력 강하, 기구 단위, 수요, hunter, hazen-williams, 유속, 마찰, 등마찰, 송풍기 압력, 댐퍼, 임계 경로, 케이블 트레이, 전선관, 충전율, 케이블 일람표, ies, ldt, eulumdat, 측광, 조도, lux, 균제도, 조명 계산, 전력 밀도, mep, 계산, 문제
from: 9cb90815
---

## 할 일

배관, 덕트, 케이블 트레이, 전선관을 평소처럼 그린 다음 **계산** 패널을 여십시오. 각 탭은 모델을 읽어 표를 보여 주며, 잘못된 부분을 ⚠ 패널에 **문제**로 나열합니다. 크기를 바꾸면 문제가 해결되는 경우 **크기 적용**을 누르면, 구간이 실행 취소 한 번으로 한꺼번에 바뀝니다.

이것은 도면 작성 보조 도구입니다. 모든 기본값은 화면에 표시되어 있으며, 어느 것도 규정 표가 아닙니다. 설계 기준의 수치를 직접 입력하고, 결과는 책임 기술자가 검토하십시오.

## 배관

1. **시스템** 키를 고르십시오(냉수는 `cw`, 온수는 `hw`).
2. 최고 유속을 설정하고, 압력도 검사하려면 공급원의 압력과 기구에 필요한 최소 압력을 설정하십시오.
3. {{ui:Check}} 버튼을 누르십시오.

각 배관은 그 아래 기구 단위의 수요를 담당합니다. 수요는 Hunter가 설명한 방식으로, 기구 단위와 유량의 관계 곡선에서 구합니다. **내장 곡선은 예시이며 규정 표가 아닙니다.** 직접 입력할 때까지 문제 목록에 그 사실이 표시됩니다. 마찰은 Hazen–Williams 공식을 쓰고, 이음쇠는 손실 계수를 쓰며, 수직 구간은 미터당 9.8 kPa의 손실이 있습니다. 기구 단위는 기구 종류에서 가져오거나, 어시스턴트 도구 `loads_set`으로 설정한 값에서 가져옵니다.

## 덕트

시스템, 마찰률(등마찰) 또는 유속, 그리고 코일, 필터, 소음기의 손실을 설정하십시오. 터미널은 디퓨저의 `loads_set`에서 풍량을 가져옵니다. 표에는 부재별 유속과 마찰, 임계 경로의 **송풍기 압력**, 그리고 각 다른 터미널의 댐퍼가 부담해야 하는 압력이 나옵니다. 이음쇠 손실은 반올림한 기본 계수를 쓰며, 이음쇠 데이터베이스가 아닙니다.

## 케이블 트레이와 전선관

덕트 도구로 그립니다. **케이블 트레이**와 **전선관** 시스템은 케이블 운반체로 저장되므로, 다른 프로그램도 이를 트레이와 전선관으로 읽습니다. 케이블 탭에 케이블 목록(태그, 외경(mm), 개수, 시작, 끝)을 붙여 넣으십시오. `from`과 `to`는 설비의 태그이거나, 밀리미터 단위의 점 `x,y,z`입니다. 케이블은 트레이와 전선관을 거치는 가장 짧은 연속 경로를 따르며, 각 구간은 입력한 한계와 비교한 충전율을 보여 줍니다. 일람표는 여유율과 양 끝을 포함한 길이와 함께 CSV로 저장됩니다.

## 조명

각 조명기구에 IES(LM-63) 또는 EULUMDAT 파일을 어시스턴트 도구 `photometry_set`으로 지정하십시오. 목표값, 격자 간격과 작업면 높이를 입력하십시오. 결과는 **직접** 조도만 계산합니다. 상호 반사와 그림자는 포함하지 않으므로, 방 안에서는 하한값입니다.

## 화재 스프링클러

**화재 스프링클러** 애드온은 자체 탭이 있으며, 해당 도움말을 참조하십시오.
