---
title: ກຳນົດຂະໜາດທໍ່ ແລະ ທໍ່ລົມ, ກວດການບັນຈຸສາຍເຄເບີນ ແລະ ແສງສະຫວ່າງ
summary: ກວດຂະໜາດທໍ່ຈ່າຍນ້ຳ ແລະ ທໍ່ລົມດ້ວຍການຫຼຸດຄວາມດັນ, ວາງສາຍເຄເບີນຜ່ານຖາດສາຍ ແລະ ທໍ່ຮ້ອຍສາຍ ແລະ ເບິ່ງການບັນຈຸຂອງມັນ, ແລະ ຄຳນວນຄວາມສະຫວ່າງໃນຫ້ອງຈາກໄຟລ໌ IES ຫຼື EULUMDAT. ຄ່າເລີ່ມຕົ້ນຖືກລະບຸໄວ້; ພິມຄ່າຂອງມາດຕະຖານທີ່ໃຊ້ຢູ່.
keywords: ການກຳນົດຂະໜາດ, ການກຳນົດຂະໜາດທໍ່, ການກຳນົດຂະໜາດທໍ່ລົມ, ການຫຼຸດຄວາມດັນ, ໜ່ວຍອຸປະກອນ, ຄວາມຕ້ອງການ, hunter, hazen-williams, ຄວາມໄວ, ການສຽດສີ, ການສຽດສີເທົ່າກັນ, ຄວາມດັນພັດລົມ, ລິ້ນປັບອາກາດ, ເສັ້ນທາງວິກິດ, ຖາດສາຍ, ທໍ່ຮ້ອຍສາຍ, ການບັນຈຸ, ຕາຕະລາງສາຍ, ies, ldt, eulumdat, ໂຟໂຕເມຕຣີ, ຄວາມສະຫວ່າງ, lux, ຄວາມສະໝໍ່າສະເໝີ, ການຄຳນວນແສງສະຫວ່າງ, ຄວາມໜາແໜ້ນພະລັງງານ, mep, ການຄຳນວນ, ບັນຫາ
from: 9cb90815
---

## ສິ່ງທີ່ທ່ານຈະເຮັດ

ແຕ້ມທໍ່, ທໍ່ລົມ, ຖາດສາຍ ແລະ ທໍ່ຮ້ອຍສາຍຕາມປົກກະຕິ, ແລ້ວເປີດແຜງ **ການຄຳນວນ**. ແຕ່ລະແຖບອ່ານໂມເດວ, ສະແດງຕາຕະລາງ ແລະ ລາຍການສິ່ງທີ່ຜິດເປັນ Problems ໃນແຜງ ⚠. ເມື່ອຂະໜາດໃດໜຶ່ງຈະແກ້ບັນຫາໄດ້, **ນຳໃຊ້ຂະໜາດ** ປ່ຽນເສັ້ນທາງໃນຂັ້ນຕອນຍ້ອນກັບດຽວ.

ນີ້ແມ່ນເຄື່ອງຊ່ວຍການຮ່າງ. ທຸກຄ່າເລີ່ມຕົ້ນຖືກລະບຸໄວ້ເທິງໜ້າຈໍ, ແລະ ບໍ່ມີອັນໃດເປັນຕາຕະລາງກົດ: ພິມຕົວເລກຈາກມາດຕະຖານທີ່ທ່ານອອກແບບໃຫ້, ແລະ ໃຫ້ວິສະວະກອນທີ່ຮັບຜິດຊອບກວດຜົນ.

## ທໍ່

1. ເລືອກປຸ່ມ **ລະບົບ** (ນ້ຳເຢັນແມ່ນ `cw`, ນ້ຳຮ້ອນແມ່ນ `hw`).
2. ຕັ້ງຄວາມໄວສູງສຸດ ແລະ, ຖ້າທ່ານຢາກກວດຄວາມດັນ, ຄວາມດັນຢູ່ແຫຼ່ງ ແລະ ຄວາມດັນຕ່ຳສຸດທີ່ອຸປະກອນຕ້ອງການ.
3. ຄລິກ {{ui:ກວດ}}.

ແຕ່ລະທໍ່ແບກຄວາມຕ້ອງການຂອງໜ່ວຍອຸປະກອນທີ່ຢູ່ລຸ່ມມັນ. ຄວາມຕ້ອງການມາຈາກເສັ້ນໂຄ້ງຂອງໜ່ວຍອຸປະກອນທຽບກັບອັດຕາການໄຫຼ, ຕາມວິທີທີ່ Hunter ອະທິບາຍ. **ເສັ້ນໂຄ້ງທີ່ມາພ້ອມກັບລະບົບແມ່ນຕົວຢ່າງ, ບໍ່ແມ່ນຕາຕະລາງກົດ**; ບັນຫາຈະບອກແບບນັ້ນຈົນກວ່າທ່ານຈະພິມຂອງທ່ານເອງ. ການສຽດສີແມ່ນ Hazen–Williams, ອຸປະກອນເຊື່ອມຕໍ່ແມ່ນຄ່າສຳປະສິດການສູນເສຍ, ແລະ ການຍົກຂຶ້ນເສຍ 9.8 kPa ຕໍ່ແມັດ. ໜ່ວຍຂອງອຸປະກອນມາຈາກປະເພດຂອງມັນ, ຫຼື ຈາກຕົວເລກທີ່ທ່ານກຳນົດດ້ວຍເຄື່ອງມືຊ່ວຍ `loads_set`.

## ທໍ່ລົມ

ກຳນົດລະບົບ, ອັດຕາການສຽດສີ (ການສຽດສີເທົ່າກັນ) ຫຼື ຄວາມໄວ, ແລະ ການສູນເສຍຂອງຄອຍ, ຕົວກອງ ຫຼື ຕົວຫຼຸດສຽງໃດກໍໄດ້. ປາຍທາງຮັບອາກາດຈາກ `loads_set` ທີ່ຕົວກະຈາຍລົມ. ຕາຕະລາງສະແດງຄວາມໄວ ແລະ ການສຽດສີຕໍ່ຊິ້ນ, **ຄວາມດັນພັດລົມ** ຢູ່ເສັ້ນທາງວິກິດ, ແລະ ຄວາມດັນທີ່ລິ້ນປັບຂອງປາຍທາງອື່ນແຕ່ລະອັນຕ້ອງຮັບ. ການສູນເສຍຂອງການຕໍ່ໃຊ້ຄ່າສຳປະສິດປັດເປັນຕົວເລກກົມ, ບໍ່ແມ່ນຖານຂໍ້ມູນການຕໍ່.

## ຖາດສາຍ ແລະ ທໍ່ຮ້ອຍສາຍ

ແຕ້ມດ້ວຍເຄື່ອງມືທໍ່ລົມ: ລະບົບ **ຖາດສາຍ** ແລະ **ທໍ່ຮ້ອຍສາຍ** ຖືກບັນທຶກເປັນຕົວນຳສາຍເຄເບີນ, ດັ່ງນັ້ນໂປຣແກຣມອື່ນອ່ານພວກມັນເປັນຖາດ ແລະ ທໍ່ຮ້ອຍສາຍ. ຢູ່ແຖບສາຍເຄເບີນ, ວາງລາຍການສາຍເຄເບີນ (ປ້າຍ, ເສັ້ນຜ່າສູນກາງນອກເປັນ mm, ຈຳນວນ, ຈາກ, ເຖິງ). `from` ແລະ `to` ແມ່ນປ້າຍຂອງອຸປະກອນ ຫຼື ຈຸດ `x,y,z` ເປັນ mm. ສາຍເຄເບີນຕາມເສັ້ນທາງຕໍ່ເນື່ອງທີ່ສັ້ນທີ່ສຸດຜ່ານຖາດ ແລະ ທໍ່ຮ້ອຍສາຍ; ແຕ່ລະເສັ້ນທາງສະແດງການບັນຈຸຂອງມັນທຽບກັບຂີດຈຳກັດທີ່ທ່ານພິມ, ແລະ ຕາຕະລາງບັນທຶກເປັນ CSV ພ້ອມຄວາມຍາວທີ່ລວມເປີເຊັນສ່ວນເກີນ ແລະ ປາຍທັງສອງ.

## ແສງສະຫວ່າງ

ໃຫ້ແຕ່ລະໂຄມໄຟມີໄຟລ໌ IES (LM-63) ຫຼື EULUMDAT ຂອງມັນດ້ວຍເຄື່ອງມືຊ່ວຍ `photometry_set`. ພິມເປົ້າໝາຍ, ໄລຍະຫ່າງຂອງຕາຕະລາງ ແລະ ຄວາມສູງຂອງຈຸດເຮັດວຽກ. ຜົນລັບແມ່ນຄວາມສະຫວ່າງ **ໂດຍກົງ** ເທົ່ານັ້ນ: ບໍ່ມີການສະທ້ອນລະຫວ່າງກັນ ແລະ ບໍ່ມີເງົາ, ດັ່ງນັ້ນມັນເປັນຄ່າຕ່ຳສຸດໃນຫ້ອງ.

## ຫົວສີດນ້ຳດັບເພີງ

ໂປຣແກຣມເສີມ **ຫົວສີດນ້ຳດັບເພີງ** ມີແຖບຂອງຕົນເອງ; ເບິ່ງຄູ່ມືຂອງມັນ.
