---
title: EnergyPlus-аар халаалт, хөргөлтийг шалгах
summary: Загварыг EnergyPlus файл болгон бичих, эсвэл хөтөч дээр EnergyPlus 26.2.0-ийг ажиллуулж, түүний загварын ачааллыг хурдан халаалт, хөргөлтийн туслахтай харьцуулна. Загвар шатны хоёр дахь санал, дүрмийн хангалтын тооцоолол биш.
keywords: energyplus, энергийн загварчлал, загварын өдөр, халаалтын ачаалал, хөргөлтийн ачаалал, цаг агаарын файл, epw, idf, дулааны масс, жилийн энерги, загварчлах
from: b82a5bf2
---

## Та юу хийх вэ

**EnergyPlus-аар шалгах** хавтан нь нээлттэй загварыг EnergyPlus оролтын файл (IDF) болгон бичдэг: өрөө бүр нэг бүс, хана, шал, дээвэр, U-утгатай цонхнууд, агаарын солилт, идеал халаалт, хөргөлт. Та үргэлж **тэр файлыг хадгалах** боломжтой бөгөөд өөрийн EnergyPlus дээр ажиллуулж болно.

Хэрэв та хөдөлгүүрийг тохируулсан бол хавтан шууд загварчилж, EnergyPlus-ийн загварын халаалт, хөргөлтийг хурдан туслахынх нь хажууд өрөө бүрээр жагсаана.

Энэ бол загвар шатны туслах хэрэгсэл. Энергийн дүрэм, гэрчилгээ, зөвшөөрөл нь зөвшөөрөгдсөн хэрэгсэл болон шаардлагатай уур амьсгалын өгөгдөл шаарддаг бөгөөд үр дүнг хариуцах хүн нь шалгах ёстой.

## Хөдөлгүүрийг тохируулах

BimCraft EnergyPlus-ийг агуулдаггүй. Энэ нь том WebAssembly бүтээл (шахсан хэлбэрээр ойролцоогоор 6 MB, нэмэлт 4.6 MB өгөгдлийн файлтай) тул та өөрөө байрлуулж, хавтан дээр хаягийг нь бичнэ. Хуудас үүнийг зөвхөн загварчлах товчийг дарахад ачаална, эхлэх үед хэзээ ч биш. Хаяг нь https, энэ сайт дээрх зам, эсвэл localhost байх ёстой.

## Загварын өдрүүд эсвэл нэг жил

- **Загварын өдрүүдийг загварчлах** цаг агаарын файл шаардахгүй. Энэ нь нар гэрэлгүй хүйтэн өвлийн өдөр, халуун цэлмэг зуны өдрийг Гэрэлтүүлэг таб дээрх халаалт, хөргөлтийн оролтын температураар ажиллуулж, өрөө бүрийн ачааллыг ваттаар харуулна.
- **Нэг жилийг загварчлах** таны сонгосон EPW форматын цаг агаарын файлыг шаардана. Энэ нь ижил оролтоос хүн, гэрэл, тоног төхөөрөмжийг нэмдэг (хуваарь зохиогоогүй тул үргэлж асаалттай) бөгөөд өрөө бүрийн халаалт, хөргөлтийн энергийг kWh-аар харуулна. Цаг агаарын файлууд өөрсдийн лицензтэй тул ашиглах эрхтэйгээ л ашиглана уу.

## Дулааны масс

**Мэдэгдэж буй давхаргатай хана өгөх** шалгуурыг тэмдэглэвэл материалын давхарга нь мэдэгдэж буй хана, дээвэр, шал давхарга давхараар бичигдэнэ; нягтрал, тусгай дулаан багтаамжийг материалын нэрээр богино хүснэгтээс авна. Давхаргууд эхлээд гадна талаас, файлд жагсаасан дарааллаар авна. Давхаргагүй элементүүд U-утгадаа үлдэж, масгүй байна.

## Харьцуулалтыг уншина уу

Хоёр арга бага зэрэг өөр асуултад хариулдаг. Хурдан туслах бүх элементийг хадгалдаг; EnergyPlus файл нь өрөө бүрийн U-утгыг гадаргуугийн төрлөөр дунджилдаг. Өрөөний загварын халаалт 15 %-аас их зөрүүтэй бол ⚠ самбарт хоёр тоотой нь хамт тэмдэглэл болж гарна. Хөргөлт илүү их зөрнө, учир нь хурдан туслах нэг огнооны нарнаас оргил утгыг тооцдог, харин EnergyPlus өөрийн загварын өдрөөр хэмждэг.
