---
title: Хоолой ба агаарын сувгийн хэмжээг тооцох, кабелийн дүүргэлт ба гэрэлтүүлгийг шалгах
summary: Хангамжийн хоолой ба сувгийн хэмжээг даралтын уналттай шалгаж, кабелийн тэвш ба кабелийн хоолойгоор кабель татаж дүүргэлтийг нь харуулна, IES эсвэл EULUMDAT файлаас өрөөний гэрэлтүүлгийг люксээр тооцно. Анхдагч утгууд тэмдэглэгдсэн байна; хүчин төгөлдөр стандартын утгуудыг өөрөө оруулна уу.
keywords: тооцоо, хоолойн хэмжээ, сувгийн хэмжээ, даралтын уналт, төхөөрөмжийн нэгж, эрэлт, hunter, hazen-williams, хурд, үрэлт, тэнцүү үрэлт, сэнсний даралт, дампер, шүүмжлэлт зам, кабелийн тэвш, кабелийн хоолой, дүүргэлт, кабелийн хүснэгт, ies, ldt, eulumdat, фотометри, гэрэлтүүлэг, люкс, жигд байдал, гэрэлтүүлгийн тооцоо, чадлын нягтрал, mep, тооцоолол, асуудал
from: 9cb90815
---

## Юу хийх вэ

Хоолой, агаарын сувгийн зурвас, кабелийн тэвш ба кабелийн хоолойг ердийнх шигээ зурна уу, дараа нь **Тооцоолол** самбарыг нээнэ үү. Таб бүр загварыг уншиж, хүснэгт харуулж, буруу зүйлийг ⚠ самбарт **Асуудал** болгон жагсаана. Хэмжээ нь асуудлыг засах үед **Хэмжээг хэрэглэх** дарснаар зурвасууд нэг буцаах алхмаар өөрчлөгдөнө.

Эдгээр нь зурахад туслах хэрэгсэл юм. Анхдагч утга бүр дэлгэц дээр тэмдэглэгдсэн бөгөөд аль нь ч стандартын хүснэгт биш: та өөрийн зохион бүтээж буй стандартын тоонуудыг оруулж, үр дүнг хариуцдаг инженерээр шалгуулна уу.

## Хоолой

1. **Систем** түлхүүрийг сонгоно (хүйтэн ус нь `cw`, халуун ус нь `hw`).
2. Хамгийн их хурдыг тохируулна; даралтыг шалгах бол эхлэх цэгийн даралт ба төхөөрөмжид хэрэгтэй хамгийн бага даралтыг оруулна.
3. {{ui:Check}} дарна уу.

Хоолой бүр доорх төхөөрөмжийн нэгжүүдийн эрэлтийг авч явна. Эрэлт нь Hunter-ийн тайлбарласан аргаар төхөөрөмжийн нэгж ба урсгалын хоорондын муруйгаас гарна. **Суурилуулсан муруй нь жишээ, стандартын хүснэгт биш**; өөрийнхөө муруйг оруулах хүртэл Асуудлууд үүнийг хэлэх болно. Үрэлтийг Hazen–Williams-аар, фитингийг алдагдлын коэффициентээр тооцно; өндрөөр өгсөх бүр метр тутамд 9.8 кПа-ийн алдагдал гарна. Төхөөрөмжийн нэгжүүд нь түүний төрлөөс, эсвэл `loads_set` туслах хэрэгслээр тохируулсан тооноос гарна.

## Суваг

Систем, үрэлтийн хурд (тэнцүү үрэлт) эсвэл хурдыг тохируулж, мөн хөргүүр, шүүлтүүр эсвэл дуу намсгагчийн аливаа алдагдлыг оруулна. Терминал бүр агаарын урсгалаа диффузор дээрх `loads_set`-ээс авна. Хүснэгт нь хэсэг бүрийн хурд ба үрэлтийг, шүүмжлэлт зам дээрх **сэнсний даралт**, мөн нөгөө терминал бүрийн дамперт шаардлагатай даралтыг харуулна. Холболтын алдагдал нь бөөрөнхийлсөн анхдагч коэффициентуудыг ашигладаг, холболтын мэдээллийн сан биш.

## Кабелийн тэвш ба кабелийн хоолой

Агаарын сувгийн хэрэгслээр зурна уу: **Кабелийн тэвш** ба **Кабелийн хоолой** системүүд нь кабель тээгч гэж хадгалагдах тул бусад программууд тэдгээрийг тэвш ба хоолой гэж уншина. Кабелийн таб дээр кабелийн жагсаалтыг (тэмдэг, гаднах диаметр мм-ээр, тоо, хаанаас, хаашаа) буулгана уу. `from` ба `to` нь төхөөрөмжийн тэмдэг эсвэл миллиметрээр бичсэн `x,y,z` цэг байна. Кабелиуд тэвш ба хоолойгоор хамгийн богино тасралтгүй замыг дагана; зурвас тус бүр таны оруулсан хязгаартай харьцуулсан дүүргэлтээ харуулна. Жагсаалт нь CSV-ээр хадгалагдах бөгөөд урт нь нөөцийн хувь ба төгсгөлүүдийг агуулна.

## Гэрэлтүүлэг

Гэрэлтүүлэгч бүрт `photometry_set` туслах хэрэгслээр IES (LM-63) эсвэл EULUMDAT файлыг өгнө үү. Зорилтууд, сүлжээний зай ба ажлын гадаргуугийн өндрийг оруулна уу. Үр дүн нь зөвхөн **шууд** гэрэлтүүлэг: харилцан тусгал ба сүүдэр тооцогдохгүй, тиймээс өрөөний доод хязгаар юм.

## Галын спринклер

**Галын спринклер** нэмэлт хэрэгсэл өөрийн таб-тай; харна уу түүний тусламжийг.
