---
title: पाइप र डक्टको आकार निर्धारण गर्नुहोस्, केबल भराइ र प्रकाश जाँच गर्नुहोस्
summary: दबाब ह्राससहित आपूर्ति पाइप र डक्टको आकार जाँच गर्नुहोस्, केबल ट्रे र कन्डुइटमार्फत केबल लैजानुहोस् र तिनको भराइ हेर्नुहोस्, र IES वा EULUMDAT फाइलबाट कोठाहरूको प्रदीपन गणना गर्नुहोस्। पूर्वनिर्धारितहरू लेबल गरिएका छन्; लागू कोडका मानहरू आफैँ टाइप गर्नुहोस्।
keywords: आकार निर्धारण, पाइप आकार, डक्ट आकार, दबाब ह्रास, फिक्सचर एकाइहरू, माग, hunter, hazen-williams, वेग, घर्षण, समान घर्षण, फ्यान दबाब, ड्याम्पर, क्रिटिकल पाथ, केबल ट्रे, कन्डुइट, भराइ, केबल तालिका, ies, ldt, eulumdat, फोटोमेट्री, प्रदीपन, lux, एकरूपता, प्रकाश गणना, पावर घनत्व, mep, गणना, समस्याहरू
from: 9cb90815
---

## तपाईंले के गर्नुहुन्छ

सामान्यझैँ पाइप, डक्ट, केबल ट्रे र कन्डुइट कोर्नुहोस्, त्यसपछि **गणना** फलक खोल्नुहोस्। प्रत्येक ट्याबले मोडेल पढ्छ, तालिका देखाउँछ, र के गलत छ भन्ने कुरा {{ui:समस्याहरू}} फलकमा ⚠ सहित सूचीबद्ध गर्छ। आकारले समस्या सुधार्ने अवस्थामा, **आकार लागू गर्नुहोस्** ले एउटै पूर्ववत् चरणमा रनहरू परिवर्तन गर्छ।

यी ड्राफ्टिङ सहायकहरू हुन्। हरेक पूर्वनिर्धारित मान स्क्रिनमा लेबल गरिएको छ, र कुनै पनि कोड तालिका होइन: तपाईंले डिजाइन गर्ने मानकबाट संख्याहरू टाइप गर्नुहोस्, र नतिजा त्यसको जिम्मेवार इन्जिनियरले समीक्षा गरोस्।

## पाइपहरू

1. **प्रणाली** कुञ्जी छान्नुहोस् (चिसो पानी `cw`, तातो पानी `hw`)।
2. उच्चतम वेग सेट गर्नुहोस्, र यदि दबाब जाँच गर्न चाहनुहुन्छ भने स्रोतको दबाब र फिक्स्चरलाई चाहिने न्यूनतम दबाब सेट गर्नुहोस्।
3. {{ui:जाँच गर्नुहोस्}} मा क्लिक गर्नुहोस्।

प्रत्येक पाइपले त्यसभन्दा तलका फिक्स्चर एकाइहरूको माग बोक्छ। माग फिक्स्चर एकाइ र प्रवाहको बीचको वक्रबाट आउँछ, Hunter ले वर्णन गरेजस्तै। **अन्तर्निर्मित वक्र एउटा उदाहरण हो, कोड तालिका होइन**; तपाईंले आफ्नो टाइप नगरेसम्म समस्याहरूले त्यो भन्छन्। घर्षण Hazen–Williams हो, फिटिङहरू हानि गुणांक हुन्, र ठाडो उचाइ परिवर्तनले प्रति मिटर 9.8 kPa लाग्छ। फिक्स्चरको एकाइ त्यसको प्रकारबाट, वा `loads_set` सहायक उपकरणसँग सेट गरेको संख्याबाट आउँछ।

## डक्टहरू

प्रणाली, घर्षण दर (समान घर्षण) वा वेग, र कुनै पनि कोइल, फिल्टर वा साइलेन्सर हानि सेट गर्नुहोस्। टर्मिनलले आफ्नो वायु प्रवाह डिफ्युजरमा `loads_set` बाट लिन्छन्। तालिकाले प्रति टुक्रा वेग र घर्षण, क्रिटिकल पाथमा **फ्यान दबाब**, र प्रत्येक अन्य टर्मिनलको ड्याम्परले लिनुपर्ने दबाब देखाउँछ। फिटिङ हानिमा गोलाइएका पूर्वनिर्धारित गुणांक प्रयोग हुन्छन्, फिटिङ डाटाबेस होइन।

## केबल ट्रे र कन्डुइटहरू

डक्ट उपकरणले कोर्नुहोस्: **केबल ट्रे** र **कन्डुइट** प्रणालीहरू केबल क्यारियरका रूपमा बचत हुन्छन्, ताकि अन्य कार्यक्रमहरूले तिनलाई ट्रे र कन्डुइटका रूपमा पढ्छन्। केबलहरू ट्याबमा केबल सूची (ट्याग, मिलिमिटरमा बाहिरी व्यास, संख्या, सुरु, अन्त्य) टाँस्नुहोस्। `from` र `to` उपकरणको ट्याग, वा मिलिमिटरमा `x,y,z` बिन्दु हो। केबलहरू ट्रे र कन्डुइटहरूमार्फत सबैभन्दा छोटो निरन्तर मार्गमा जान्छन्; प्रत्येक रनले तपाईंले टाइप गरेका सीमाको तुलनामा आफ्नो भराइ देखाउँछ, र तालिका CSV ढाँचामा बचत हुन्छ, जसमा स्लाक प्रतिशत समावेश भएको लम्बाइ र अन्त्य बिन्दुहरू हुन्छन्।

## प्रकाश

प्रत्येक लुमिनेयरलाई `photometry_set` सहायक उपकरणसँग यसको IES (LM-63) वा EULUMDAT फाइल दिनुहोस्। लक्ष्यहरू, ग्रिड दूरी र कार्यक्षेत्र उचाइ टाइप गर्नुहोस्। नतिजा केवल **प्रत्यक्ष** प्रदीपन हो: अन्तर-परावर्तन र छाया छैन, त्यसैले कोठामा यो न्यूनतम सीमा हो।

## फायर स्प्रिंकलरहरू

**Fire sprinklers** एड-अनको आफ्नै ट्याब छ; यसको मद्दत हेर्नुहोस्।
