---
title: Подбор размеров труб и воздуховодов, проверка заполнения кабелей и освещения
summary: Проверьте размеры подводящих труб и воздуховодов с потерей давления, проведите кабели по кабельным лоткам и трубам и посмотрите их заполнение, рассчитайте освещенность в помещениях по файлам IES или EULUMDAT. Значения по умолчанию помечены; введите значения действующего норматива.
keywords: подбор размеров, размер трубы, размер воздуховода, потеря давления, приборные единицы, расчетный расход, hunter, хазен–уильямс, скорость, трение, равное трение, напор вентилятора, заслонка, критический путь, кабельный лоток, кабельная труба, заполнение, ведомость кабелей, ies, ldt, eulumdat, фотометрия, освещенность, люкс, равномерность, расчет освещения, плотность мощности, mep, расчеты, проблемы
from: 9cb90815
---

## Что вы сделаете

Начертите трубы, воздуховоды, кабельные лотки и кабельные трубы, как обычно, затем откройте панель **Расчеты**. Каждая вкладка читает модель, показывает таблицу и перечисляет то, что не так, как проблемы на панели ⚠. Когда размер устранил бы проблему, **Применить размеры** меняет участки одним шагом «Отменить».

Это вспомогательные средства для черчения. Каждое значение по умолчанию подписано на экране, и ни одно из них не является таблицей норм: вводите числа из стандарта, по которому проектируете, и пусть результат проверит инженер, отвечающий за него.

## Трубы

1. Выберите ключ **системы** (холодная вода — `cw`, горячая вода — `hw`).
2. Задайте наибольшую скорость и, если нужна проверка давления, давление у источника и наименьшее давление, которое нужно прибору.
3. Нажмите {{ui:Проверить}}.

Каждая труба несет расчетный расход приборных единиц, которые находятся ниже её по схеме. Расход берется из кривой «приборные единицы — расход», построенной по методу Hunter. **Встроенная кривая — это пример, а не таблица норм**; проблемы сообщают об этом, пока вы не введете свою. Трение рассчитывается по Хазену–Уильямсу, фасонные детали — через коэффициенты потерь, а подъем дает потерю 9.8 kPa на метр. Приборные единицы прибора берутся из его вида или из числа, которое вы задали инструментом ассистента `loads_set`.

## Воздуховоды

Задайте систему, удельные потери на трение (равное трение) или скорость, а также потери на калорифере, фильтре или глушителе, если они есть. Концевые устройства берут расход воздуха из `loads_set` на диффузоре. В таблице показаны скорость и трение для каждого участка, **напор вентилятора** на критическом пути и давление, которое должна создать заслонка каждого другого концевого устройства. Потери на фасонных деталях берутся из округленных коэффициентов по умолчанию, а не из базы фасонных деталей.

## Кабельные лотки и кабельные трубы

Чертите их инструментом «Воздуховод»: системы **Кабельный лоток** и **Кабельная труба** сохраняются как кабельные несущие элементы, поэтому другие программы читают их как лотки и трубы. На вкладке «Кабели» вставьте список кабелей (метка, наружный диаметр (mm), количество, от, до). `from` и `to` — это метка оборудования или точка `x,y,z` в миллиметрах. Кабели идут по кратчайшему непрерывному маршруту через лотки и трубы; для каждого участка показано заполнение относительно заданных вами пределов, а ведомость сохраняется в CSV с длиной, которая включает процент запаса и концы.

## Освещение

Задайте каждому светильнику файл IES (LM-63) или EULUMDAT инструментом ассистента `photometry_set`. Введите целевые значения, шаг сетки и высоту рабочей плоскости. Результат — только **прямая** освещенность: без переотражений и без теней, поэтому в помещении это нижняя оценка.

## Пожарные спринклеры

Дополнение **Пожарные спринклеры** имеет собственную вкладку; см. его справку.
