---
title: Підбір розмірів труб і повітроводів, перевірка заповнення кабелів і освітлення
summary: Перевіряйте розміри труб подачі та повітроводів за втратою тиску, прокладайте кабелі через кабельні лотки і труби та дивіться їхнє заповнення, а також розраховуйте освітленість у приміщеннях за файлами IES або EULUMDAT. Значення за замовчуванням позначені; вводьте значення чинного норматива.
keywords: підбір, підбір розміру труб, підбір розміру повітроводів, втрата тиску, одиниці приладів, потреба, hunter, hazen-williams, швидкість, тертя, рівне тертя, тиск вентилятора, заслінка, критичний шлях, кабельний лоток, кабельна труба, заповнення, відомість кабелів, ies, ldt, eulumdat, фотометрія, освітленість, люкс, рівномірність, розрахунок освітлення, щільність потужності, mep, розрахунки, проблеми
from: 9cb90815
---

## Що ви зробите

Накресліть труби, повітроводи, кабельні лотки і кабельні труби, як звичайно, а потім відкрийте панель **Розрахунки**. Кожна вкладка читає модель, показує таблицю і перелічує, що не так, як Проблеми на панелі ⚠. Коли розмір усунув би Проблему, **Застосувати розміри** змінює траси одним кроком скасування дії.

Це допоміжні засоби для креслення. Кожне значення за замовчуванням позначене на екрані, і жодне з них не є таблицею норм: вводьте цифри з того стандарту, за яким ви проєктуєте, і нехай результат перевірить інженер, який за нього відповідає.

## Труби

1. Оберіть ключ **системи** (холодна вода — `cw`, гаряча — `hw`).
2. Встановіть найбільшу швидкість і, якщо хочете перевірити тиск, — тиск на джерелі та найменший тиск, потрібний приладу.
3. Натисніть {{ui:Перевірити}}.

Кожна труба несе потребу в одиницях приладів, розташованих нижче неї. Потреба береться з кривої одиниць приладів до витрати, як описав Hunter. **Вбудована крива — це приклад, а не таблиця норм**; Проблеми про це повідомляють, доки ви не введете власну. Тертя розраховується за Hazen–Williams, фітинги задаються коефіцієнтами втрат, а підйом коштує 9.8 кПа на метр. Одиниці приладу визначаються його типом або числом, яке ви задали інструментом-асистентом `loads_set`.

## Повітроводи

Задайте систему, швидкість тертя (рівне тертя) або швидкість, а також втрату на будь-якому калорифері, фільтрі чи глушнику. Термінали беруть витрату повітря з `loads_set` на дифузорі. У таблиці показано швидкість і тертя для кожної ділянки, **тиск вентилятора** на критичному шляху та тиск, який має подолати заслінка кожного іншого терміналу. Втрати на фітингах використовують округлені коефіцієнти за замовчуванням, а не базу даних фітингів.

## Кабельні лотки і кабельні труби

Накресліть їх інструментом «Повітропровід»: системи **Кабельний лоток** і **Кабельна труба** зберігаються як кабельні носії, тож інші програми читають їх як лотки і труби. На вкладці «Кабелі» вставте список кабелів (позначка, зовнішній діаметр у мм, кількість, звідки, куди). `from` і `to` — це позначка обладнання або точка `x,y,z` у міліметрах. Кабелі йдуть найкоротшим безперервним маршрутом через лотки і труби; кожна траса показує своє заповнення відносно лімітів, які ви введете, а відомість зберігається як CSV з довжиною, що містить запас у відсотках, і кінцями.

## Освітлення

Призначте кожному світильнику його файл IES (LM-63) або EULUMDAT за допомогою інструмента-асистента `photometry_set`. Введіть цільові значення, крок сітки і висоту робочої площини. Результат — лише **прямий** рівень освітленості: без взаємовідбиття і без тіней, тож у приміщенні це нижня межа.

## Спринклери пожежогасіння

Додаток **Спринклери** має власну вкладку; див. його довідку.
