---
title: 依結構檢查管線與風管
summary: 對管線與風管執行現成的衝突集，比對牆、樓板、樑與柱，找出比保溫層加間隙更靠近結構的管段，並以 CSV 與 BCF 列出管段需要穿越牆與樓板的開口。
keywords: mep，衝突，衝突檢查，協調，結構，牆，樓板，樑，柱，淨空，軟衝突，保溫，間隙，開口，穿孔，套管，核心，土建配合，bcf，csv
from: 2d597f01
---

## 工作內容

確認設備符合建築：哪些設備會撞到結構、哪些設備過於靠近結構，以及牆與樓板需要在哪裡開孔。在左側面板中開啟 {{ui:碰撞檢查}}；**管線與風管與結構**這一節位於一般檢查下方。

## 硬衝突

兩個集合清單現在也提供 **管線與風管**、**牆**、**樓板與屋頂**、**樑**、**柱**，以及 **結構**（全部四者），並顯示各自包含的元素數量。按一下 {{ui:管道與風管 × 結構}} 可選取第一個與最後一個集合並執行檢查；或自行選取任一組合後按一下 {{ui:執行}}。請參閱[檢查衝突](topic:clash-check)。

## 淨空

有些設備周圍需要空間：保溫層，以及施工或套管所需的空間。

1. 在屬性面板中為管線或風管段設定 **保溫** 厚度（不會為此繪製任何東西）。
2. 在碰撞檢查中輸入 **管線與風管周圍的間隙**（mm）。
3. 按一下 {{ui:檢查淨空}}：每個與牆、樓板、樑或柱的距離小於其保溫層加上間隙的部件都會被列出，並顯示其實際距離與所需距離。按一下某一行即可查看這兩個物件。

穿過牆或樓板的部件屬於開口，而非淨空，會改列在開口的清單中。

## 所需開口

按一下 {{ui:所需開口}}。管段中心線穿過牆或樓板的地方，BimCraft 會列出所需的開口：圓管或圓風管使用圓形，其他情況使用矩形，大小為管段外側尺寸加上兩倍保溫厚度與兩倍間隙，並置中於管段穿越的位置。按一下某一行即可查看管段與牆或樓板。

- {{ui:開口 CSV}}：每個開口一行，包含管段、其尺寸與保溫、開口的尺寸、所穿過的元素及其 GlobalId、樓層、中心點的 X、Y、Z，以及管段穿過的深度。
- {{ui:開口 BCF 問題}}：每個開口一個問題，附帶一台朝向該開口的攝影機，以及所選取的管段與元素，供結構工程師的程式使用。

:::note
不會切割任何東西：開口只是提供給決定尺寸之人的清單。間隙由你自行輸入；沒有任何規範規定開口必須多大。樑與柱屬於衝突，而非開口：管線是否可以穿過它們，由結構工程師決定。
:::
